<!doctype html><html><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><link rel="stylesheet" href="style.css"><title>HVAC · air & water systems</title></head><body><h1>HVAC · air & water systems</h1><p>Equations, worked examples & charts. Expand a subject; original references are linked inside.</p><details><summary>1 · Air changes and flow</summary><div class="formula">ACH = 3600Q/V<br>Q = ACH × V/3600</div><p>Q in m³/s; room volume V in m³; ACH in h⁻¹. This is a flow-volume ratio, not proof of complete pollutant removal or adequate ventilation.</p><h3>Worked example</h3><p>A 180 m³ room at 4 ACH requires 0.2 m³/s = 720 m³/h.</p><p class="note"><a href="https://www.ccohs.ca/oshanswers/prevention/ventilation/units.html">Related reference, tables & charts ↗</a></p></details><details><summary>2 · Duct area and velocity</summary><div class="formula">A = Q/v<br>D = √(4Q/(πv))</div><p>Circular duct diameter D in m. Select velocity with pressure loss, noise and available space in mind.</p><h3>Worked example</h3><p>For Q = 0.5 m³/s and v = 5 m/s: A = 0.1 m² and equivalent circular D = 357 mm.</p><table><tr><th>Q · m³/s</th><th>D · mm at 5 m/s</th></tr><tr><td>0.1</td><td>160</td></tr><tr><td>0.2</td><td>226</td></tr><tr><td>0.3</td><td>276</td></tr><tr><td>0.5</td><td>357</td></tr><tr><td>0.8</td><td>451</td></tr><tr><td>1</td><td>505</td></tr></table><p class="note"><a href="https://www.engineeringtoolbox.com/air-ducts-sizing-d_1736.html">Related reference, tables & charts ↗</a></p></details><details><summary>3 · Sensible heating/cooling</summary><div class="formula">Pₛ = ρQ cₚ ΔT</div><p>Power in W with cₚ in J/(kg·K). Use the correct local air density. Sign identifies heating or cooling.</p><h3>Worked example</h3><p>ρ = 1.204, Q = 0.5, cₚ = 1006 and ΔT = 10 K gives 6.056 kW.</p><figure><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 350 260" role="img" aria-label="Air sensible duty · ΔT=10 K"><title>Air sensible duty · ΔT=10 K</title><rect width="350" height="260" rx="8" fill="#0b1118"/><g font-family="sans-serif" font-size="12" fill="#c7d9ed"><text x="12" y="20">Air sensible duty · ΔT=10 K</text><text x="12" y="40">Power · kW</text><path d="M48 194.0H320" stroke="#303d4a"/><text x="43" y="198.0" text-anchor="end">0</text><path d="M48 158.5H320" stroke="#303d4a"/><text x="43" y="162.5" text-anchor="end">3.3</text><path d="M48 123.0H320" stroke="#303d4a"/><text x="43" y="127.0" text-anchor="end">6.5</text><path d="M48 87.5H320" stroke="#303d4a"/><text x="43" y="91.5" text-anchor="end">9.8</text><path d="M48 52.0H320" stroke="#303d4a"/><text x="43" y="56.0" text-anchor="end">13</text><text x="48.0" y="211" text-anchor="middle">0</text><text x="116.0" y="211" text-anchor="middle">0.25</text><text x="184.0" y="211" text-anchor="middle">0.5</text><text x="252.0" y="211" text-anchor="middle">0.75</text><text x="320.0" y="211" text-anchor="middle">1</text><text x="185" y="231" text-anchor="middle">Flow · m³/s</text><polyline points="48.0,194.0 102.4,167.7 156.8,141.4 211.2,115.1 265.6,88.8 320.0,62.5" fill="none" stroke="#9ec5e8" stroke-width="2.5"/><text x="15" y="250" fill="#9ec5e8">ρ=1.204</text></g></svg><figcaption class="note">StruKit plot calculated from the stated model. Not a measured product curve.</figcaption></figure><p class="note"><a href="https://www.engineeringtoolbox.com/sensible-heat-flow-d_702.html">Related reference, tables & charts ↗</a></p></details><details><summary>4 · Total coil load</summary><div class="formula">Ptotal = ṁdry (hin − hout)</div><p>Use kJ/kg dry air and kg dry air/s to obtain kW. Condensing coils change humidity as well as temperature.</p><h3>Worked example</h3><p>ṁdry = 0.6 kg/s and enthalpy drop 15 kJ/kg give 9 kW total cooling.</p><p class="note"><a href="https://www.engineeringtoolbox.com/cooling-heating-equations-d_747.html">Related reference, tables & charts ↗</a></p></details><details><summary>5 · Moisture removal</summary><div class="formula">ṁwater = ṁdry(win − wout)</div><p>Humidity ratios in kg water/kg dry air. Multiply kg/s by 3600 for kg/h.</p><h3>Worked example</h3><p>At 0.6 kg dry air/s and Δw = 0.003, condensate rate is 6.48 kg/h.</p><p class="note"><a href="https://www.engineeringtoolbox.com/cooling-heating-equations-d_747.html">Related reference, tables & charts ↗</a></p></details><details><summary>6 · Sensible heat ratio</summary><div class="formula">SHR = Pₛ/Ptotal</div><p>Applicable to cooling loads on a consistent basis; latent load is Ptotal − Pₛ.</p><h3>Worked example</h3><p>A 10 kW load with 7 kW sensible has SHR = 0.70 and latent load 3 kW.</p><p class="note"><a href="https://www.engineeringtoolbox.com/shr-sensible-heat-ratio-d_700.html">Related reference, tables & charts ↗</a></p></details><details><summary>7 · Fan power and speed changes</summary><div class="formula">Pshaft = QΔp/η<br>Q ∝ n; Δp ∝ n²; P ∝ n³</div><p>Q in m³/s, pressure in Pa. Fan laws assume unchanged geometry and density with similar operating conditions. Motor efficiency adds another loss.</p><h3>Worked example</h3><p>0.5 m³/s at 500 Pa and η = 0.6 requires 417 W shaft power.</p><p class="note"><a href="https://handbook.ashrae.org/Handbooks/S16/IP/s16_ch21/s16_ch21_ip.aspx">Related reference, tables & charts ↗</a></p></details><details><summary>8 · Heating-water flow</summary><div class="formula">ṁ = P/(cₚΔT)</div><p>For water around ordinary heating temperatures, cₚ ≈ 4180 J/(kg·K) is a useful first estimate. Use fluid data for glycol mixtures.</p><h3>Worked example</h3><p>A 20 kW duty with 10 K water drop needs 0.478 kg/s, approximately 1.72 m³/h at ρ = 1000.</p><p class="note"><a href="https://www.engineeringtoolbox.com/cooling-heating-equations-d_747.html">Related reference, tables & charts ↗</a></p></details><details><summary>9 · Load schedule and system selection</summary><div class="formula">Total duty = fabric + ventilation + internal + process loads</div><p>Separate sensible and latent loads, diversity, operating hours and outdoor design conditions. Do not sum heating and cooling loads that occur at different design conditions.</p><h3>Worked example</h3><p>Keep occupants, lighting, equipment, solar gains and outdoor air as separate schedule lines so assumptions can be reviewed.</p><table><tr><th>Subsystem</th><th>Check</th></tr><tr><td>Ventilation</td><td>Outdoor-air duty and distribution</td></tr><tr><td>Ductwork</td><td>Velocity, pressure loss, noise</td></tr><tr><td>Coil</td><td>Sensible / latent split</td></tr><tr><td>Fan</td><td>Operating point and efficiency</td></tr><tr><td>Water circuit</td><td>Flow, pressure drop, balancing</td></tr><tr><td>Controls</td><td>Setpoints, sensors, part load</td></tr></table><p class="note"><a href="https://www.engineeringtoolbox.com/indoor-temperature-humidity-d_114.html">Related reference, tables & charts ↗</a></p></details><details><summary>Related document hub</summary><p>Open individual references for the publisher’s original graphs, tables, calculators and related documents. These links require internet.</p><ul><li><p class="note"><a href="https://www.engineeringtoolbox.com/air-conditioning-systems-t_39.html">Air-conditioning document index ↗</a></p></li><li><p class="note"><a href="https://www.engineeringtoolbox.com/ventilation-systems-t_37.html">Ventilation document index ↗</a></p></li><li><p class="note"><a href="https://www.engineeringtoolbox.com/air-ducts-sizing-d_1736.html">Duct sizing charts ↗</a></p></li><li><p class="note"><a href="https://www.engineeringtoolbox.com/cooling-heating-equations-d_747.html">Heating/cooling equations ↗</a></p></li><li><p class="note"><a href="https://www.engineeringtoolbox.com/indoor-temperature-humidity-d_114.html">Indoor load tables ↗</a></p></li><li><p class="note"><a href="https://www.engineeringtoolbox.com/enthalpy-moist-air-d_683.html">Moist-air enthalpy ↗</a></p></li><li><p class="note"><a href="https://www.engineeringtoolbox.com/shr-sensible-heat-ratio-d_700.html">SHR ↗</a></p></li></ul><p class="note"><a href="https://www.engineeringtoolbox.com/hvac-systems-t_23.html">Complete topic index & all related documents ↗</a></p></details></body></html>